# Compact Delta Table: RC vs PINN vs RBC (RBC baseline, refreshed common episodes)

Common episodes: te_ext_01, te_ext_02, te_std_01, te_std_02

| Episode | RC comfort (Kh) | PINN comfort (Kh) | RBC comfort (Kh) | RC vs RBC comfort % | PINN vs RBC comfort % | RC energy (MWh) | PINN energy (MWh) | RBC energy (MWh) | RC vs RBC energy % | PINN vs RBC energy % |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| te_ext_01 | 4.1887 | 0.5839 | 0.9072 | +361.72% | -35.64% | 21.707 | 13.466 | 13.380 | +62.23% | +0.65% |
| te_ext_02 | 4.1887 | 0.5839 | 0.9072 | +361.72% | -35.64% | 21.707 | 13.466 | 13.380 | +62.23% | +0.65% |
| te_std_01 | 9.1316 | 0.2018 | 0.2018 | +4425.07% | +0.00% | 14.502 | 5.490 | 5.490 | +164.15% | +0.00% |
| te_std_02 | 4.5930 | 1.2259 | 1.2259 | +274.66% | +0.00% | 20.285 | 12.061 | 12.061 | +68.19% | -0.00% |
| **MEAN** | 5.5255 | 0.6489 | 0.8105 | +1355.79% | -17.82% | 19.550 | 11.121 | 11.078 | +89.20% | +0.32% |
